<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, minimum-scale=1" />
<meta name="generator" content="pdoc 0.10.0" />
<title>teaser.examples.verification.verification_ASHRAE_140_600 API documentation</title>
<meta name="description" content="This script contains of three functions. The first one loads the light-weight
ASHRAE 140 test room 600 from a *.teaserjson file. The second one …" />
<link rel="preload stylesheet" as="style" href="https://cdnjs.cloudflare.com/ajax/libs/10up-sanitize.css/11.0.1/sanitize.min.css" integrity="sha256-PK9q560IAAa6WVRRh76LtCaI8pjTJ2z11v0miyNNjrs=" crossorigin>
<link rel="preload stylesheet" as="style" href="https://cdnjs.cloudflare.com/ajax/libs/10up-sanitize.css/11.0.1/typography.min.css" integrity="sha256-7l/o7C8jubJiy74VsKTidCy1yBkRtiUGbVkYBylBqUg=" crossorigin>
<link rel="stylesheet preload" as="style" href="https://cdnjs.cloudflare.com/ajax/libs/highlight.js/10.1.1/styles/github.min.css" crossorigin>
<style>:root{--highlight-color:#fe9}.flex{display:flex !important}body{line-height:1.5em}#content{padding:20px}#sidebar{padding:30px;overflow:hidden}#sidebar > *:last-child{margin-bottom:2cm}.http-server-breadcrumbs{font-size:130%;margin:0 0 15px 0}#footer{font-size:.75em;padding:5px 30px;border-top:1px solid #ddd;text-align:right}#footer p{margin:0 0 0 1em;display:inline-block}#footer p:last-child{margin-right:30px}h1,h2,h3,h4,h5{font-weight:300}h1{font-size:2.5em;line-height:1.1em}h2{font-size:1.75em;margin:1em 0 .50em 0}h3{font-size:1.4em;margin:25px 0 10px 0}h4{margin:0;font-size:105%}h1:target,h2:target,h3:target,h4:target,h5:target,h6:target{background:var(--highlight-color);padding:.2em 0}a{color:#058;text-decoration:none;transition:color .3s ease-in-out}a:hover{color:#e82}.title code{font-weight:bold}h2[id^="header-"]{margin-top:2em}.ident{color:#900}pre code{background:#f8f8f8;font-size:.8em;line-height:1.4em}code{background:#f2f2f1;padding:1px 4px;overflow-wrap:break-word}h1 code{background:transparent}pre{background:#f8f8f8;border:0;border-top:1px solid #ccc;border-bottom:1px solid #ccc;margin:1em 0;padding:1ex}#http-server-module-list{display:flex;flex-flow:column}#http-server-module-list div{display:flex}#http-server-module-list dt{min-width:10%}#http-server-module-list p{margin-top:0}.toc ul,#index{list-style-type:none;margin:0;padding:0}#index code{background:transparent}#index h3{border-bottom:1px solid #ddd}#index ul{padding:0}#index h4{margin-top:.6em;font-weight:bold}@media (min-width:200ex){#index .two-column{column-count:2}}@media (min-width:300ex){#index .two-column{column-count:3}}dl{margin-bottom:2em}dl dl:last-child{margin-bottom:4em}dd{margin:0 0 1em 3em}#header-classes + dl > dd{margin-bottom:3em}dd dd{margin-left:2em}dd p{margin:10px 0}.name{background:#eee;font-weight:bold;font-size:.85em;padding:5px 10px;display:inline-block;min-width:40%}.name:hover{background:#e0e0e0}dt:target .name{background:var(--highlight-color)}.name > span:first-child{white-space:nowrap}.name.class > span:nth-child(2){margin-left:.4em}.inherited{color:#999;border-left:5px solid #eee;padding-left:1em}.inheritance em{font-style:normal;font-weight:bold}.desc h2{font-weight:400;font-size:1.25em}.desc h3{font-size:1em}.desc dt code{background:inherit}.source summary,.git-link-div{color:#666;text-align:right;font-weight:400;font-size:.8em;text-transform:uppercase}.source summary > *{white-space:nowrap;cursor:pointer}.git-link{color:inherit;margin-left:1em}.source pre{max-height:500px;overflow:auto;margin:0}.source pre code{font-size:12px;overflow:visible}.hlist{list-style:none}.hlist li{display:inline}.hlist li:after{content:',\2002'}.hlist li:last-child:after{content:none}.hlist .hlist{display:inline;padding-left:1em}img{max-width:100%}td{padding:0 .5em}.admonition{padding:.1em .5em;margin-bottom:1em}.admonition-title{font-weight:bold}.admonition.note,.admonition.info,.admonition.important{background:#aef}.admonition.todo,.admonition.versionadded,.admonition.tip,.admonition.hint{background:#dfd}.admonition.warning,.admonition.versionchanged,.admonition.deprecated{background:#fd4}.admonition.error,.admonition.danger,.admonition.caution{background:lightpink}</style>
<style media="screen and (min-width: 700px)">@media screen and (min-width:700px){#sidebar{width:30%;height:100vh;overflow:auto;position:sticky;top:0}#content{width:70%;max-width:100ch;padding:3em 4em;border-left:1px solid #ddd}pre code{font-size:1em}.item .name{font-size:1em}main{display:flex;flex-direction:row-reverse;justify-content:flex-end}.toc ul ul,#index ul{padding-left:1.5em}.toc > ul > li{margin-top:.5em}}</style>
<style media="print">@media print{#sidebar h1{page-break-before:always}.source{display:none}}@media print{*{background:transparent !important;color:#000 !important;box-shadow:none !important;text-shadow:none !important}a[href]:after{content:" (" attr(href) ")";font-size:90%}a[href][title]:after{content:none}abbr[title]:after{content:" (" attr(title) ")"}.ir a:after,a[href^="javascript:"]:after,a[href^="#"]:after{content:""}pre,blockquote{border:1px solid #999;page-break-inside:avoid}thead{display:table-header-group}tr,img{page-break-inside:avoid}img{max-width:100% !important}@page{margin:0.5cm}p,h2,h3{orphans:3;widows:3}h1,h2,h3,h4,h5,h6{page-break-after:avoid}}</style>
<script defer src="https://cdnjs.cloudflare.com/ajax/libs/highlight.js/10.1.1/highlight.min.js" integrity="sha256-Uv3H6lx7dJmRfRvH8TH6kJD1TSK1aFcwgx+mdg3epi8=" crossorigin></script>
<script>window.addEventListener('DOMContentLoaded', () => hljs.initHighlighting())</script>
</head>
<body>
<main>
<article id="content">
<header>
<h1 class="title">Module <code>teaser.examples.verification.verification_ASHRAE_140_600</code></h1>
</header>
<section id="section-intro">
<p>This script contains of three functions. The first one loads the light-weight
ASHRAE 140 test room 600 from a *.teaserjson file. The second one creates
that room within the code. The third one computes parameter with the help of
one of the aforementioned functions.</p>
<details class="source">
<summary>
<span>Expand source code</span>
</summary>
<pre><code class="python"># Created March 2017
# TEASER Development Team

&#34;&#34;&#34;
This script contains of three functions. The first one loads the light-weight
ASHRAE 140 test room 600 from a *.teaserjson file. The second one creates
that room within the code. The third one computes parameter with the help of
one of the aforementioned functions.
&#34;&#34;&#34;

import os
from teaser.project import Project
from teaser.logic.buildingobjects.building import Building
from teaser.logic.buildingobjects.thermalzone import ThermalZone
from teaser.logic.buildingobjects.buildingphysics.rooftop import Rooftop
from teaser.logic.buildingobjects.buildingphysics.layer import Layer
from teaser.logic.buildingobjects.buildingphysics.material import Material
from teaser.logic.buildingobjects.buildingphysics.outerwall import OuterWall
from teaser.logic.buildingobjects.buildingphysics.floor import Floor
from teaser.logic.buildingobjects.buildingphysics.groundfloor import GroundFloor
from teaser.logic.buildingobjects.buildingphysics.window import Window
from teaser.logic.buildingobjects.useconditions import UseConditions
import teaser.logic.utilities as utilities


def main(number_of_elements=2):

    prj = from_scratch(number_of_elements=number_of_elements, save=False)
    # prj = load_file()

    prj.used_library_calc = &#34;IBPSA&#34;
    prj.number_of_elements_calc = number_of_elements
    prj.merge_windows_calc = False
    prj.weather_file_path = utilities.get_full_path(
        os.path.join(&#34;data&#34;, &#34;input&#34;, &#34;inputdata&#34;, &#34;weatherdata&#34;, &#34;ASHRAE140.mos&#34;)
    )

    prj.buildings[0].calc_building_parameter(
        number_of_elements=number_of_elements, merge_windows=False, used_library=&#34;IBPSA&#34;
    )

    prj.export_ibpsa()


def from_scratch(number_of_elements, save=False, path=utilities.get_default_path()):
    &#34;&#34;&#34;This function creates the test room from scratch.

    Notes: The standard defines an solar absorption coefficient for interior
    surfaces of 0.6. We do not consider this, but we could by multiplying
    the solar radiation after the window by 0.6.

    Parameters
    ----------
    number_of_elements: int
        Number of elements of model
    path: str (optional)
        Path where Project should be stored as .teaserjson
    save: bool (optional)
        True if Project should be stored as .teaserjson at path

    Returns
    -------

    prj: Project
        Project that contains the building with the test room

    &#34;&#34;&#34;
    prj = Project(load_data=True)
    prj.name = &#34;ASHRAE140Verification&#34;

    bldg = Building(parent=prj)
    bldg.name = &#34;TestBuilding&#34;

    tz = ThermalZone(parent=bldg)
    tz.name = &#34;TestRoom600&#34;
    tz.area = 8.0 * 6.0
    tz.volume = tz.area * 2.7

    tz.use_conditions = UseConditions(parent=tz)
    tz.use_conditions.infiltration_rate = 0.41

    roof = Rooftop(parent=tz)
    roof.name = &#34;Roof&#34;
    roof.area = 8.0 * 6.0
    roof.orientation = -1.0
    roof.tilt = 0.0
    roof.inner_convection = 1
    roof.outer_convection = 24.67
    roof.inner_radiation = 5.13
    roof.outer_radiation = 4.63

    layer_r1 = Layer(parent=roof, id=0)
    layer_r1.thickness = 0.01

    material_r1 = Material(layer_r1)
    material_r1.name = &#34;Plasterboard&#34;
    material_r1.density = 950.0
    material_r1.heat_capac = 840.0 / 1000
    material_r1.thermal_conduc = 0.16
    material_r1.ir_emissivity = 0.9

    layer_r2 = Layer(parent=roof, id=1)
    layer_r2.thickness = 0.1118

    material_r2 = Material(layer_r2)
    material_r2.name = &#34;Fiberglass&#34;
    material_r2.density = 12
    material_r2.heat_capac = 840 / 1000
    material_r2.thermal_conduc = 0.04

    layer_r3 = Layer(parent=roof, id=2)
    layer_r3.thickness = 0.019

    material_r3 = Material(layer_r3)
    material_r3.name = &#34;Roofdeck&#34;
    material_r3.density = 530
    material_r3.heat_capac = 900 / 1000
    material_r3.thermal_conduc = 0.14
    material_r3.solar_absorp = 0.6
    material_r3.ir_emissivity = 0.9

    out_wall_north = OuterWall(parent=tz)
    out_wall_north.name = &#34;OuterWallNorth&#34;
    out_wall_north.area = 8.0 * 2.7
    out_wall_north.orientation = 0.0
    out_wall_north.tilt = 90.0
    out_wall_north.inner_convection = 3.16
    out_wall_north.outer_convection = 24.67
    out_wall_north.inner_radiation = 5.13
    out_wall_north.outer_radiation = 4.63

    layer_own1 = Layer(parent=out_wall_north, id=0)
    layer_own1.thickness = 0.012

    material_own1 = Material(layer_own1)
    material_own1.name = &#34;Plasterboard&#34;
    material_own1.density = 950.0
    material_own1.heat_capac = 840.0 / 1000
    material_own1.thermal_conduc = 0.16
    material_own1.ir_emissivity = 0.9

    layer_own2 = Layer(parent=out_wall_north, id=1)
    layer_own2.thickness = 0.066

    material_own2 = Material(layer_own2)
    material_own2.name = &#34;Fiberglass&#34;
    material_own2.density = 12
    material_own2.heat_capac = 840 / 1000
    material_own2.thermal_conduc = 0.04

    layer_own3 = Layer(parent=out_wall_north, id=2)
    layer_own3.thickness = 0.009

    material_own3 = Material(layer_own3)
    material_own3.name = &#34;WoodSiding&#34;
    material_own3.density = 530
    material_own3.heat_capac = 900 / 1000
    material_own3.thermal_conduc = 0.14
    material_own3.solar_absorp = 0.6
    material_own3.ir_emissivity = 0.9

    out_wall_east = OuterWall(parent=tz)
    out_wall_east.name = &#34;OuterWallEast&#34;
    out_wall_east.area = 6.0 * 2.7
    out_wall_east.orientation = 90.0
    out_wall_east.tilt = 90.0
    out_wall_east.inner_convection = 3.16
    out_wall_east.outer_convection = 24.67
    out_wall_east.inner_radiation = 5.13
    out_wall_east.outer_radiation = 4.63

    layer_owe1 = Layer(parent=out_wall_east, id=0)
    layer_owe1.thickness = 0.012

    material_owe1 = Material(layer_owe1)
    material_owe1.name = &#34;Plasterboard&#34;
    material_owe1.density = 950.0
    material_owe1.heat_capac = 840.0 / 1000
    material_owe1.thermal_conduc = 0.16
    material_owe1.ir_emissivity = 0.9

    layer_owe2 = Layer(parent=out_wall_east, id=1)
    layer_owe2.thickness = 0.066

    material_owe2 = Material(layer_owe2)
    material_owe2.name = &#34;Fiberglass&#34;
    material_owe2.density = 12
    material_owe2.heat_capac = 840 / 1000
    material_owe2.thermal_conduc = 0.04

    layer_owe3 = Layer(parent=out_wall_east, id=2)
    layer_owe3.thickness = 0.009

    material_owe3 = Material(layer_owe3)
    material_owe3.name = &#34;WoodSiding&#34;
    material_owe3.density = 530
    material_owe3.heat_capac = 900 / 1000
    material_owe3.thermal_conduc = 0.14
    material_owe3.solar_absorp = 0.6
    material_owe3.ir_emissivity = 0.9

    out_wall_south = OuterWall(parent=tz)
    out_wall_south.name = &#34;OuterWallSouth&#34;
    out_wall_south.area = (8.0 * 2.7) - 2 * (3 * 2)  # minus two windows
    out_wall_south.orientation = 180.0
    out_wall_south.tilt = 90.0
    out_wall_south.inner_convection = 3.16
    out_wall_south.outer_convection = 24.67
    out_wall_south.inner_radiation = 5.13
    out_wall_south.outer_radiation = 4.63

    layer_ows1 = Layer(parent=out_wall_south, id=0)
    layer_ows1.thickness = 0.012

    material_ows1 = Material(layer_ows1)
    material_ows1.name = &#34;Plasterboard&#34;
    material_ows1.density = 950.0
    material_ows1.heat_capac = 840.0 / 1000
    material_ows1.thermal_conduc = 0.16
    material_ows1.ir_emissivity = 0.9

    layer_ows2 = Layer(parent=out_wall_south, id=1)
    layer_ows2.thickness = 0.066

    material_ows2 = Material(layer_ows2)
    material_ows2.name = &#34;Fiberglass&#34;
    material_ows2.density = 12
    material_ows2.heat_capac = 840 / 1000
    material_ows2.thermal_conduc = 0.04

    layer_ows3 = Layer(parent=out_wall_south, id=2)
    layer_ows3.thickness = 0.009

    material_ows3 = Material(layer_ows3)
    material_ows3.name = &#34;WoodSiding&#34;
    material_ows3.density = 530
    material_ows3.heat_capac = 900 / 1000
    material_ows3.thermal_conduc = 0.14
    material_ows3.solar_absorp = 0.6
    material_ows3.ir_emissivity = 0.9

    out_wall_west = OuterWall(parent=tz)
    out_wall_west.name = &#34;OuterWallWest&#34;
    out_wall_west.area = 6 * 2.7
    out_wall_west.orientation = 270.0
    out_wall_west.tilt = 90.0
    out_wall_west.inner_convection = 3.16
    out_wall_west.outer_convection = 24.67
    out_wall_west.inner_radiation = 5.13
    out_wall_west.outer_radiation = 4.63

    layer_oww1 = Layer(parent=out_wall_west, id=0)
    layer_oww1.thickness = 0.012

    material_oww1 = Material(layer_oww1)
    material_oww1.name = &#34;Plasterboard&#34;
    material_oww1.density = 950.0
    material_oww1.heat_capac = 840.0 / 1000
    material_oww1.thermal_conduc = 0.16
    material_oww1.ir_emissivity = 0.9

    layer_oww2 = Layer(parent=out_wall_west, id=1)
    layer_oww2.thickness = 0.066

    material_oww2 = Material(layer_oww2)
    material_oww2.name = &#34;Fiberglass&#34;
    material_oww2.density = 12
    material_oww2.heat_capac = 840 / 1000
    material_oww2.thermal_conduc = 0.04

    layer_oww3 = Layer(parent=out_wall_west, id=2)
    layer_oww3.thickness = 0.009

    material_oww3 = Material(layer_oww3)
    material_oww3.name = &#34;WoodSiding&#34;
    material_oww3.density = 530
    material_oww3.heat_capac = 900 / 1000
    material_oww3.thermal_conduc = 0.14
    material_oww3.solar_absorp = 0.6
    material_oww3.ir_emissivity = 0.9

    in_wall_floor = Floor(parent=tz)
    in_wall_floor.name = &#34;InnerWallFloor&#34;
    in_wall_floor.area = 6 * 8
    in_wall_floor.orientation = -2.0
    in_wall_floor.tilt = 0.0
    in_wall_floor.inner_convection = 4.13
    in_wall_floor.inner_radiation = 5.13

    layer_iwf1 = Layer(parent=in_wall_floor, id=0)
    layer_iwf1.thickness = 0.025

    material_iwf1 = Material(layer_iwf1)
    material_iwf1.name = &#34;TimberFlooring&#34;
    material_iwf1.density = 650
    material_iwf1.heat_capac = 1200 / 1000
    material_iwf1.thermal_conduc = 0.14
    material_iwf1.ir_emissivity = 0.9

    layer_iwf2 = Layer(parent=in_wall_floor, id=1)
    layer_iwf2.thickness = 1.003

    material_iwf2 = Material(layer_iwf2)
    material_iwf2.name = &#34;Insulation&#34;
    material_iwf2.density = 0.000000000001  # 0.0001, as small as possible
    material_iwf2.heat_capac = 0.000000000001  # 0.0001, as small as possible
    material_iwf2.thermal_conduc = 0.04

    win_1 = Window(parent=tz)
    win_1.name = &#34;WindowSouthLeft&#34;
    win_1.area = 3 * 2
    win_1.tilt = 90.0
    win_1.orientation = 180.0
    win_1.inner_convection = 3.16
    win_1.inner_radiation = 5.13
    win_1.outer_convection = 16.37
    win_1.outer_radiation = 4.63
    win_1.g_value = 0.789
    win_1.a_conv = 0.03  # for the given U-value extracted from VDI 6007-2/-3

    win_1_layer = Layer(parent=win_1)
    win_1_layer.id = 1
    win_1_layer.thickness = 0.024

    win_1_material = Material(win_1_layer)
    win_1_material.name = &#34;GlasWindow&#34;
    win_1_material.thermal_conduc = 0.15
    win_1_material.transmittance = 0.907
    win_1_material.ir_emissivity = 0.9

    win_2 = Window(parent=tz)
    win_2.name = &#34;WindowSouthRight&#34;
    win_2.area = 3 * 2
    win_2.tilt = 90.0
    win_2.orientation = 180.0
    win_2.inner_convection = 3.16
    win_2.inner_radiation = 5.13
    win_2.outer_convection = 16.37
    win_2.outer_radiation = 4.63
    win_2.g_value = 0.789
    win_2.a_conv = 0.03  # for the given U-value extracted from VDI 6007-2/-3

    win_2_layer = Layer(parent=win_2)
    win_2_layer.id = 1
    win_2_layer.thickness = 0.024

    win_2_material = Material(win_2_layer)
    win_2_material.name = &#34;GlasWindow&#34;
    win_2_material.thermal_conduc = 0.15
    win_2_material.transmittance = 0.907
    win_2_material.ir_emissivity = 0.9

    #  This is a dummy ground floor to export three and four elements models.
    #  Please set values for floor plate in three element and four element
    #  models to default.

    if number_of_elements &gt;= 3:
        out_wall_gf = GroundFloor(parent=tz)
        out_wall_gf.name = &#34;ExtWallGroundFloor&#34;
        out_wall_gf.area = 6 * 8
        out_wall_gf.orientation = -2.0
        out_wall_gf.tilt = 0.0
        out_wall_gf.inner_convection = 4.13
        out_wall_gf.inner_radiation = 5.13

        layer_ofgw1 = Layer(parent=out_wall_gf, id=0)
        layer_ofgw1.thickness = 1.003

        material_ofgw1 = Material(layer_ofgw1)
        material_ofgw1.name = &#34;Insulation&#34;
        material_ofgw1.density = 0.0001  # as small as possible
        material_ofgw1.heat_capac = 0.0001  # as small as possible
        material_ofgw1.thermal_conduc = 0.04

    if save:
        prj.save_project(file_name=&#34;ASHRAE140_600&#34;, path=path)

    return prj


if __name__ == &#34;__main__&#34;:
    main()
    print(&#34;ASHRAE 600: That&#39;s it!&#34;)</code></pre>
</details>
</section>
<section>
</section>
<section>
</section>
<section>
<h2 class="section-title" id="header-functions">Functions</h2>
<dl>
<dt id="teaser.examples.verification.verification_ASHRAE_140_600.from_scratch"><code class="name flex">
<span>def <span class="ident">from_scratch</span></span>(<span>number_of_elements, save=False, path='C:\\Users\\Linus\\TEASEROutput')</span>
</code></dt>
<dd>
<div class="desc"><p>This function creates the test room from scratch.</p>
<p>Notes: The standard defines an solar absorption coefficient for interior
surfaces of 0.6. We do not consider this, but we could by multiplying
the solar radiation after the window by 0.6.</p>
<h2 id="parameters">Parameters</h2>
<dl>
<dt><strong><code>number_of_elements</code></strong> :&ensp;<code>int</code></dt>
<dd>Number of elements of model</dd>
<dt><strong><code>path</code></strong> :&ensp;<code>str (optional)</code></dt>
<dd>Path where Project should be stored as .teaserjson</dd>
<dt><strong><code>save</code></strong> :&ensp;<code>bool (optional)</code></dt>
<dd>True if Project should be stored as .teaserjson at path</dd>
</dl>
<h2 id="returns">Returns</h2>
<dl>
<dt><strong><code>prj</code></strong> :&ensp;<code>Project</code></dt>
<dd>Project that contains the building with the test room</dd>
</dl></div>
<details class="source">
<summary>
<span>Expand source code</span>
</summary>
<pre><code class="python">def from_scratch(number_of_elements, save=False, path=utilities.get_default_path()):
    &#34;&#34;&#34;This function creates the test room from scratch.

    Notes: The standard defines an solar absorption coefficient for interior
    surfaces of 0.6. We do not consider this, but we could by multiplying
    the solar radiation after the window by 0.6.

    Parameters
    ----------
    number_of_elements: int
        Number of elements of model
    path: str (optional)
        Path where Project should be stored as .teaserjson
    save: bool (optional)
        True if Project should be stored as .teaserjson at path

    Returns
    -------

    prj: Project
        Project that contains the building with the test room

    &#34;&#34;&#34;
    prj = Project(load_data=True)
    prj.name = &#34;ASHRAE140Verification&#34;

    bldg = Building(parent=prj)
    bldg.name = &#34;TestBuilding&#34;

    tz = ThermalZone(parent=bldg)
    tz.name = &#34;TestRoom600&#34;
    tz.area = 8.0 * 6.0
    tz.volume = tz.area * 2.7

    tz.use_conditions = UseConditions(parent=tz)
    tz.use_conditions.infiltration_rate = 0.41

    roof = Rooftop(parent=tz)
    roof.name = &#34;Roof&#34;
    roof.area = 8.0 * 6.0
    roof.orientation = -1.0
    roof.tilt = 0.0
    roof.inner_convection = 1
    roof.outer_convection = 24.67
    roof.inner_radiation = 5.13
    roof.outer_radiation = 4.63

    layer_r1 = Layer(parent=roof, id=0)
    layer_r1.thickness = 0.01

    material_r1 = Material(layer_r1)
    material_r1.name = &#34;Plasterboard&#34;
    material_r1.density = 950.0
    material_r1.heat_capac = 840.0 / 1000
    material_r1.thermal_conduc = 0.16
    material_r1.ir_emissivity = 0.9

    layer_r2 = Layer(parent=roof, id=1)
    layer_r2.thickness = 0.1118

    material_r2 = Material(layer_r2)
    material_r2.name = &#34;Fiberglass&#34;
    material_r2.density = 12
    material_r2.heat_capac = 840 / 1000
    material_r2.thermal_conduc = 0.04

    layer_r3 = Layer(parent=roof, id=2)
    layer_r3.thickness = 0.019

    material_r3 = Material(layer_r3)
    material_r3.name = &#34;Roofdeck&#34;
    material_r3.density = 530
    material_r3.heat_capac = 900 / 1000
    material_r3.thermal_conduc = 0.14
    material_r3.solar_absorp = 0.6
    material_r3.ir_emissivity = 0.9

    out_wall_north = OuterWall(parent=tz)
    out_wall_north.name = &#34;OuterWallNorth&#34;
    out_wall_north.area = 8.0 * 2.7
    out_wall_north.orientation = 0.0
    out_wall_north.tilt = 90.0
    out_wall_north.inner_convection = 3.16
    out_wall_north.outer_convection = 24.67
    out_wall_north.inner_radiation = 5.13
    out_wall_north.outer_radiation = 4.63

    layer_own1 = Layer(parent=out_wall_north, id=0)
    layer_own1.thickness = 0.012

    material_own1 = Material(layer_own1)
    material_own1.name = &#34;Plasterboard&#34;
    material_own1.density = 950.0
    material_own1.heat_capac = 840.0 / 1000
    material_own1.thermal_conduc = 0.16
    material_own1.ir_emissivity = 0.9

    layer_own2 = Layer(parent=out_wall_north, id=1)
    layer_own2.thickness = 0.066

    material_own2 = Material(layer_own2)
    material_own2.name = &#34;Fiberglass&#34;
    material_own2.density = 12
    material_own2.heat_capac = 840 / 1000
    material_own2.thermal_conduc = 0.04

    layer_own3 = Layer(parent=out_wall_north, id=2)
    layer_own3.thickness = 0.009

    material_own3 = Material(layer_own3)
    material_own3.name = &#34;WoodSiding&#34;
    material_own3.density = 530
    material_own3.heat_capac = 900 / 1000
    material_own3.thermal_conduc = 0.14
    material_own3.solar_absorp = 0.6
    material_own3.ir_emissivity = 0.9

    out_wall_east = OuterWall(parent=tz)
    out_wall_east.name = &#34;OuterWallEast&#34;
    out_wall_east.area = 6.0 * 2.7
    out_wall_east.orientation = 90.0
    out_wall_east.tilt = 90.0
    out_wall_east.inner_convection = 3.16
    out_wall_east.outer_convection = 24.67
    out_wall_east.inner_radiation = 5.13
    out_wall_east.outer_radiation = 4.63

    layer_owe1 = Layer(parent=out_wall_east, id=0)
    layer_owe1.thickness = 0.012

    material_owe1 = Material(layer_owe1)
    material_owe1.name = &#34;Plasterboard&#34;
    material_owe1.density = 950.0
    material_owe1.heat_capac = 840.0 / 1000
    material_owe1.thermal_conduc = 0.16
    material_owe1.ir_emissivity = 0.9

    layer_owe2 = Layer(parent=out_wall_east, id=1)
    layer_owe2.thickness = 0.066

    material_owe2 = Material(layer_owe2)
    material_owe2.name = &#34;Fiberglass&#34;
    material_owe2.density = 12
    material_owe2.heat_capac = 840 / 1000
    material_owe2.thermal_conduc = 0.04

    layer_owe3 = Layer(parent=out_wall_east, id=2)
    layer_owe3.thickness = 0.009

    material_owe3 = Material(layer_owe3)
    material_owe3.name = &#34;WoodSiding&#34;
    material_owe3.density = 530
    material_owe3.heat_capac = 900 / 1000
    material_owe3.thermal_conduc = 0.14
    material_owe3.solar_absorp = 0.6
    material_owe3.ir_emissivity = 0.9

    out_wall_south = OuterWall(parent=tz)
    out_wall_south.name = &#34;OuterWallSouth&#34;
    out_wall_south.area = (8.0 * 2.7) - 2 * (3 * 2)  # minus two windows
    out_wall_south.orientation = 180.0
    out_wall_south.tilt = 90.0
    out_wall_south.inner_convection = 3.16
    out_wall_south.outer_convection = 24.67
    out_wall_south.inner_radiation = 5.13
    out_wall_south.outer_radiation = 4.63

    layer_ows1 = Layer(parent=out_wall_south, id=0)
    layer_ows1.thickness = 0.012

    material_ows1 = Material(layer_ows1)
    material_ows1.name = &#34;Plasterboard&#34;
    material_ows1.density = 950.0
    material_ows1.heat_capac = 840.0 / 1000
    material_ows1.thermal_conduc = 0.16
    material_ows1.ir_emissivity = 0.9

    layer_ows2 = Layer(parent=out_wall_south, id=1)
    layer_ows2.thickness = 0.066

    material_ows2 = Material(layer_ows2)
    material_ows2.name = &#34;Fiberglass&#34;
    material_ows2.density = 12
    material_ows2.heat_capac = 840 / 1000
    material_ows2.thermal_conduc = 0.04

    layer_ows3 = Layer(parent=out_wall_south, id=2)
    layer_ows3.thickness = 0.009

    material_ows3 = Material(layer_ows3)
    material_ows3.name = &#34;WoodSiding&#34;
    material_ows3.density = 530
    material_ows3.heat_capac = 900 / 1000
    material_ows3.thermal_conduc = 0.14
    material_ows3.solar_absorp = 0.6
    material_ows3.ir_emissivity = 0.9

    out_wall_west = OuterWall(parent=tz)
    out_wall_west.name = &#34;OuterWallWest&#34;
    out_wall_west.area = 6 * 2.7
    out_wall_west.orientation = 270.0
    out_wall_west.tilt = 90.0
    out_wall_west.inner_convection = 3.16
    out_wall_west.outer_convection = 24.67
    out_wall_west.inner_radiation = 5.13
    out_wall_west.outer_radiation = 4.63

    layer_oww1 = Layer(parent=out_wall_west, id=0)
    layer_oww1.thickness = 0.012

    material_oww1 = Material(layer_oww1)
    material_oww1.name = &#34;Plasterboard&#34;
    material_oww1.density = 950.0
    material_oww1.heat_capac = 840.0 / 1000
    material_oww1.thermal_conduc = 0.16
    material_oww1.ir_emissivity = 0.9

    layer_oww2 = Layer(parent=out_wall_west, id=1)
    layer_oww2.thickness = 0.066

    material_oww2 = Material(layer_oww2)
    material_oww2.name = &#34;Fiberglass&#34;
    material_oww2.density = 12
    material_oww2.heat_capac = 840 / 1000
    material_oww2.thermal_conduc = 0.04

    layer_oww3 = Layer(parent=out_wall_west, id=2)
    layer_oww3.thickness = 0.009

    material_oww3 = Material(layer_oww3)
    material_oww3.name = &#34;WoodSiding&#34;
    material_oww3.density = 530
    material_oww3.heat_capac = 900 / 1000
    material_oww3.thermal_conduc = 0.14
    material_oww3.solar_absorp = 0.6
    material_oww3.ir_emissivity = 0.9

    in_wall_floor = Floor(parent=tz)
    in_wall_floor.name = &#34;InnerWallFloor&#34;
    in_wall_floor.area = 6 * 8
    in_wall_floor.orientation = -2.0
    in_wall_floor.tilt = 0.0
    in_wall_floor.inner_convection = 4.13
    in_wall_floor.inner_radiation = 5.13

    layer_iwf1 = Layer(parent=in_wall_floor, id=0)
    layer_iwf1.thickness = 0.025

    material_iwf1 = Material(layer_iwf1)
    material_iwf1.name = &#34;TimberFlooring&#34;
    material_iwf1.density = 650
    material_iwf1.heat_capac = 1200 / 1000
    material_iwf1.thermal_conduc = 0.14
    material_iwf1.ir_emissivity = 0.9

    layer_iwf2 = Layer(parent=in_wall_floor, id=1)
    layer_iwf2.thickness = 1.003

    material_iwf2 = Material(layer_iwf2)
    material_iwf2.name = &#34;Insulation&#34;
    material_iwf2.density = 0.000000000001  # 0.0001, as small as possible
    material_iwf2.heat_capac = 0.000000000001  # 0.0001, as small as possible
    material_iwf2.thermal_conduc = 0.04

    win_1 = Window(parent=tz)
    win_1.name = &#34;WindowSouthLeft&#34;
    win_1.area = 3 * 2
    win_1.tilt = 90.0
    win_1.orientation = 180.0
    win_1.inner_convection = 3.16
    win_1.inner_radiation = 5.13
    win_1.outer_convection = 16.37
    win_1.outer_radiation = 4.63
    win_1.g_value = 0.789
    win_1.a_conv = 0.03  # for the given U-value extracted from VDI 6007-2/-3

    win_1_layer = Layer(parent=win_1)
    win_1_layer.id = 1
    win_1_layer.thickness = 0.024

    win_1_material = Material(win_1_layer)
    win_1_material.name = &#34;GlasWindow&#34;
    win_1_material.thermal_conduc = 0.15
    win_1_material.transmittance = 0.907
    win_1_material.ir_emissivity = 0.9

    win_2 = Window(parent=tz)
    win_2.name = &#34;WindowSouthRight&#34;
    win_2.area = 3 * 2
    win_2.tilt = 90.0
    win_2.orientation = 180.0
    win_2.inner_convection = 3.16
    win_2.inner_radiation = 5.13
    win_2.outer_convection = 16.37
    win_2.outer_radiation = 4.63
    win_2.g_value = 0.789
    win_2.a_conv = 0.03  # for the given U-value extracted from VDI 6007-2/-3

    win_2_layer = Layer(parent=win_2)
    win_2_layer.id = 1
    win_2_layer.thickness = 0.024

    win_2_material = Material(win_2_layer)
    win_2_material.name = &#34;GlasWindow&#34;
    win_2_material.thermal_conduc = 0.15
    win_2_material.transmittance = 0.907
    win_2_material.ir_emissivity = 0.9

    #  This is a dummy ground floor to export three and four elements models.
    #  Please set values for floor plate in three element and four element
    #  models to default.

    if number_of_elements &gt;= 3:
        out_wall_gf = GroundFloor(parent=tz)
        out_wall_gf.name = &#34;ExtWallGroundFloor&#34;
        out_wall_gf.area = 6 * 8
        out_wall_gf.orientation = -2.0
        out_wall_gf.tilt = 0.0
        out_wall_gf.inner_convection = 4.13
        out_wall_gf.inner_radiation = 5.13

        layer_ofgw1 = Layer(parent=out_wall_gf, id=0)
        layer_ofgw1.thickness = 1.003

        material_ofgw1 = Material(layer_ofgw1)
        material_ofgw1.name = &#34;Insulation&#34;
        material_ofgw1.density = 0.0001  # as small as possible
        material_ofgw1.heat_capac = 0.0001  # as small as possible
        material_ofgw1.thermal_conduc = 0.04

    if save:
        prj.save_project(file_name=&#34;ASHRAE140_600&#34;, path=path)

    return prj</code></pre>
</details>
</dd>
<dt id="teaser.examples.verification.verification_ASHRAE_140_600.main"><code class="name flex">
<span>def <span class="ident">main</span></span>(<span>number_of_elements=2)</span>
</code></dt>
<dd>
<div class="desc"></div>
<details class="source">
<summary>
<span>Expand source code</span>
</summary>
<pre><code class="python">def main(number_of_elements=2):

    prj = from_scratch(number_of_elements=number_of_elements, save=False)
    # prj = load_file()

    prj.used_library_calc = &#34;IBPSA&#34;
    prj.number_of_elements_calc = number_of_elements
    prj.merge_windows_calc = False
    prj.weather_file_path = utilities.get_full_path(
        os.path.join(&#34;data&#34;, &#34;input&#34;, &#34;inputdata&#34;, &#34;weatherdata&#34;, &#34;ASHRAE140.mos&#34;)
    )

    prj.buildings[0].calc_building_parameter(
        number_of_elements=number_of_elements, merge_windows=False, used_library=&#34;IBPSA&#34;
    )

    prj.export_ibpsa()</code></pre>
</details>
</dd>
</dl>
</section>
<section>
</section>
</article>
<nav id="sidebar">
<h1>Index</h1>
<div class="toc">
<ul></ul>
</div>
<ul id="index">
<li><h3>Super-module</h3>
<ul>
<li><code><a title="teaser.examples.verification" href="index.html">teaser.examples.verification</a></code></li>
</ul>
</li>
<li><h3><a href="#header-functions">Functions</a></h3>
<ul class="">
<li><code><a title="teaser.examples.verification.verification_ASHRAE_140_600.from_scratch" href="#teaser.examples.verification.verification_ASHRAE_140_600.from_scratch">from_scratch</a></code></li>
<li><code><a title="teaser.examples.verification.verification_ASHRAE_140_600.main" href="#teaser.examples.verification.verification_ASHRAE_140_600.main">main</a></code></li>
</ul>
</li>
</ul>
</nav>
</main>
<footer id="footer">
<p>Generated by <a href="https://pdoc3.github.io/pdoc" title="pdoc: Python API documentation generator"><cite>pdoc</cite> 0.10.0</a>.</p>
</footer>
</body>
</html>